<!DOCTYPE html>
<html lang="en"><head>
<meta http-equiv="content-type" content="text/html; charset=UTF-8">
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1"><!-- Begin Jekyll SEO tag v2.6.1 -->
<title>Blank Testing Report | Open Source Ventilator Project</title>
<meta name="generator" content="Jekyll v3.8.5">
<meta property="og:title" content="Blank Testing Report">
<meta property="og:locale" content="en_US">
<meta name="description" content="This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.">
<meta property="og:description" content="This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.">
<link rel="canonical" href="http://localhost:4000/Open_Source_Ventilator/docs/testing/blank_testing_doc.html">
<meta property="og:url" content="http://localhost:4000/Open_Source_Ventilator/docs/testing/blank_testing_doc.html">
<meta property="og:site_name" content="Open Source Ventilator Project">
<script type="application/ld+json">
{"headline":"Blank Testing Report","@type":"WebPage","url":"http://localhost:4000/Open_Source_Ventilator/docs/testing/blank_testing_doc.html","description":"This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.","@context":"https://schema.org"}</script>
<!-- End Jekyll SEO tag -->
<link rel="stylesheet" href="test_v1_files/main.css"><link type="application/atom+xml" rel="alternate" href="http://localhost:4000/Open_Source_Ventilator/feed.xml" title="Open Source Ventilator Project"></head>
<body class="vsc-initialized"><header class="site-header" role="banner">

  <div class="wrapper"><a class="site-title" rel="author" href="http://127.0.0.1:4000/Open_Source_Ventilator/">Open Source Ventilator Project</a><nav class="site-nav">
        <input type="checkbox" id="nav-trigger" class="nav-trigger">
        <label for="nav-trigger">
          <span class="menu-icon">
            <svg viewBox="0 0 18 15" width="18px" height="15px">
              <path d="M18,1.484c0,0.82-0.665,1.484-1.484,1.484H1.484C0.665,2.969,0,2.304,0,1.484l0,0C0,0.665,0.665,0,1.484,0 h15.032C17.335,0,18,0.665,18,1.484L18,1.484z M18,7.516C18,8.335,17.335,9,16.516,9H1.484C0.665,9,0,8.335,0,7.516l0,0 c0-0.82,0.665-1.484,1.484-1.484h15.032C17.335,6.031,18,6.696,18,7.516L18,7.516z M18,13.516C18,14.335,17.335,15,16.516,15H1.484 C0.665,15,0,14.335,0,13.516l0,0c0-0.82,0.665-1.483,1.484-1.483h15.032C17.335,12.031,18,12.695,18,13.516L18,13.516z"></path>
            </svg>
          </span>
        </label>

        <div class="trigger"><a class="page-link" href="http://127.0.0.1:4000/Open_Source_Ventilator/docs/AddingDocumentation.html">Adding Documentation</a><a class="page-link" href="http://127.0.0.1:4000/Open_Source_Ventilator/docs/testing/blank_testing_doc.html">Blank Testing Report</a><a class="page-link" href="http://127.0.0.1:4000/Open_Source_Ventilator/">Home</a><a class="page-link" href="http://127.0.0.1:4000/Open_Source_Ventilator/docs/OperatorsManual/manual.html">Operator's Manual</a><a class="page-link" href="http://127.0.0.1:4000/Open_Source_Ventilator/docs/testing/testing_guide.html">Development / Testing Guide</a></div>
      </nav></div>
</header>
<main class="page-content" aria-label="Content">
      <div class="wrapper">
        <p>This is a black testing report we host for developers to fill out when they are
proposing updating the code on master.</p>

<h1 id="testing-report">Testing Report</h1>

<table>
  <thead>
    <tr>
      <th>Date</th>
      <th>Version</th>
      <th>Revision</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td><textarea rows="1" cols="20" wrap="hard">4/16/202</textarea></td>
      <td><textarea rows="1" cols="20" wrap="hard">Draft V1.0</textarea></td>
      <td><textarea rows="1" cols="40" wrap="hard">Original  G. Gibby</textarea></td>
    </tr>
  </tbody>
</table>

<p>Date: <textarea rows="1" cols="20" wrap="hard">4/21/2020</textarea></p>

<p>Test Evaluator: <textarea rows="1" cols="20" wrap="hard">Gordon Gib</textarea></p>

<table>
  <thead>
    <tr>
      <th>Item</th>
      <th>Description</th>
      <th>Result</th>
      <th>Comment</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>1.</td>
      <td>Software being evaluated. Include version, author, date,</td>
      <td><textarea rows="2" cols="25" style="width: 279px; height: 76px;" wrap="hard">VentcodeJack Edits.ino
Ventilator/Ashar1.0/MyLocalCopyPurdum0418wFarhanUI/FarhanO420</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>2</td>
      <td>Compile outcome</td>
      <td><textarea rows="2" cols="25" style="width: 248px; height: 60px;" wrap="hard">(#define prints turned off) + non sig warning diffpressure</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">only one non-meaningful warning left!</textarea></td>
    </tr>
    <tr>
      <td>3</td>
      <td>% of program space</td>
      <td><textarea rows="2" cols="25" wrap="hard">64%</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>4</td>
      <td>% of dynamic memory</td>
      <td><textarea rows="2" cols="25" wrap="hard">71%</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>5</td>
      <td>Zero’ing of airway pressure sensor</td>
      <td><textarea rows="2" cols="25" wrap="hard">Come up = I2C disabled -&gt; Reset -&gt; works</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Investigate</textarea></td>
    </tr>
    <tr>
      <td>6</td>
      <td>Zero’ing of flow measurement system</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes (insensitive analog 2kPa reading 48-84 mL)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>7</td>
      <td>Ability to re-zero during later operation</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – “Reset I2C”</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>8</td>
      <td>Protection from accidentally turning Ventilator OFF</td>
      <td><textarea rows="2" cols="25" wrap="hard">Requires 7 button presses</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Better if it CONFIRMED</textarea></td>
    </tr>
    <tr>
      <td>9</td>
      <td>Display of Chosen Respiratory Rate</td>
      <td><textarea rows="2" cols="25" wrap="hard">(Missing from ticker!)(an oversight....)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">&lt;- Please fix!(shows in adjustment)</textarea></td>
    </tr>
    <tr>
      <td>9B</td>
      <td>RR selectable</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes (by ONES)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>10</td>
      <td>Display of Chosen I:E Ratio</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes (ticker) of Ticker Setting</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>10B</td>
      <td>I:E at least 1:1 1:2 1:3</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes 1:1 1:2 1:3 1:4 Yes ticker of setting</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>11</td>
      <td>Display of Chosen Peak Pressure Limit</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – ticker &amp; setting</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>12</td>
      <td>Display of Chosen Flow Limits(upper lower or otherwise)</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – ticker &amp; setting</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>13</td>
      <td>Display of airway pressure observed</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes both peak (latch) and expiration (non latch)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>13B</td>
      <td>Display of PEEP</td>
      <td><textarea rows="2" cols="25" wrap="hard">Discern from exp press
display</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>14</td>
      <td>Display of flow measured</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>15</td>
      <td>Low pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – Flashes ***LO PR**</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>16</td>
      <td>High Pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – Flashes ***HI PR**</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>17</td>
      <td>Stop inspiration at high pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – interrupts inspiration</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Appear total ~ 100 mSec</textarea></td>
    </tr>
    <tr>
      <td>18</td>
      <td>Open expiratory valve at high pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>19</td>
      <td>Alarm for low flow volume</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – Flashes ***LO VO**</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>20</td>
      <td>Alarm for high flow volume</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes – Flashes ***HI VO**</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>21-29 Reserved</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
    </tr>
    <tr>
      <td>30</td>
      <td>Alarm Temporary Silence</td>
      <td><textarea rows="2" cols="25" wrap="hard">No (RESET ALARMS only)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>31</td>
      <td>Inspiratory Pause Enable</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes (menu)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>32</td>
      <td>Inspiratory Pause Disable</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes (menu)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>33</td>
      <td>Assist Ventilation Enable</td>
      <td><textarea rows="2" cols="25" wrap="hard">Whenever NOT in insp. pause</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>34</td>
      <td>Assist Ventilation Disable</td>
      <td><textarea rows="2" cols="25" wrap="hard">Put into insp. pause</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>35</td>
      <td>Trigger for Assist Ventilation</td>
      <td><textarea rows="2" cols="25" wrap="hard">(-5 below set peep from software—not tested here)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>36</td>
      <td>Delay from trigger to effective inspiratory assistance</td>
      <td><textarea rows="2" cols="25" wrap="hard">Almost instantaneous</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>40</td>
      <td>Failure if button held down</td>
      <td><textarea rows="2" cols="25" wrap="hard">NONE</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>41</td>
      <td>Outcome of random simultaneous button presses</td>
      <td><textarea rows="2" cols="25" wrap="hard">Expected action</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>42</td>
      <td>Outcome of pulling power</td>
      <td><textarea rows="2" cols="25" wrap="hard">Continues on battery</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>43</td>
      <td>Outcome of pulling BMP280 clock line</td>
      <td><textarea rows="2" cols="25" style="width: 212px; height: 56px;" wrap="hard">Becomes time cycled simple vent – shows 0 pressure 0 flow</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Why does it show zero flow??</textarea></td>
    </tr>
    <tr>
      <td>44</td>
      <td>Outcome of pulling BMP280 data line</td>
      <td><textarea rows="2" cols="25" wrap="hard">Not tested</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Not tested</textarea></td>
    </tr>
    <tr>
      <td>45</td>
      <td>Outcome of pulling BMP280 Vin line</td>
      <td><textarea rows="2" cols="25" style="width: 274px; height: 101px;" wrap="hard">Not tested</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>46</td>
      <td>Function of ventilator with missing BMP280glue (cold start)</td>
      <td><textarea rows="2" cols="25" style="width: 293px; height: 112px;" wrap="hard">Had
 to formally tell it to start after reloading software connecting serial
 port.   Cold startt BMP would not start – something about the serial 
port made it start?? </textarea></td>
      <td><textarea rows="2" cols="25" style="width: 236px; height: 81px;" wrap="hard">Check for serial port issues. </textarea></td>
    </tr>
    <tr>
      <td>47</td>
      <td>Technique to re-enable BMP280</td>
      <td><textarea rows="2" cols="25" wrap="hard">Menu selection – patience – then select START</textarea></td>
      <td><textarea rows="2" cols="25" style="width: 224px; height: 140px;" wrap="hard">Must wait until reset showsup again on the line – then exit the re-enable and go to ventilator → set ON.   Restarts perfectlly.’</textarea></td>
    </tr>
    <tr>
      <td>48</td>
      <td>Outcome of attempting to re-enable BMP</td>
      <td><textarea rows="2" cols="25" wrap="hard">Good – it re-zeroes and restarts.</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>49-50 Reserved</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
    </tr>
    <tr>
      <td>50</td>
      <td>Measured RR @ setting 10</td>
      <td><textarea rows="2" cols="25" wrap="hard">10</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>51</td>
      <td>Measured RR @ setting 30</td>
      <td><textarea rows="2" cols="25" wrap="hard">30</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Note: tested with Peep 10</textarea></td>
    </tr>
    <tr>
      <td>52</td>
      <td>Measure of idle time of processor</td>
      <td><textarea rows="2" cols="25" wrap="hard">Previously done)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>53</td>
      <td>Active PEEP</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>54</td>
      <td>Assist Vent</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
  </tbody>
</table>

      </div>
    </main><footer class="site-footer h-card">
  <data class="u-url" href="/Open_Source_Ventilator/"></data>

  <div class="wrapper">

    <h2 class="footer-heading">Open Source Ventilator Project</h2>

    <div class="footer-col-wrapper">
      <div class="footer-col footer-col-1">
        <ul class="contact-list">
          <li class="p-name">Open Source Ventilator Project</li><li><a class="u-email" href="mailto:marshallrawson@ufl.edu">marshallrawson@ufl.edu</a></li></ul>
      </div>

      <div class="footer-col footer-col-2"><ul class="social-media-list"><li><a href="https://github.com/MarshallRawson"><svg class="svg-icon"><use xlink:href="/Open_Source_Ventilator/assets/minima-social-icons.svg#github"></use></svg> <span class="username">MarshallRawson</span></a></li></ul>
</div>

      <div class="footer-col footer-col-3">
        <p>This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.</p>
      </div>
    </div>

  </div>

</footer>



</body></html>