<!DOCTYPE html>
<html lang="en"><head>
<meta http-equiv="content-type" content="text/html; charset=UTF-8">
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1"><!-- Begin Jekyll SEO tag v2.6.1 -->
<title>Blank Testing Report | Open Source Ventilator Project</title>
<meta name="generator" content="Jekyll v3.8.5">
<meta property="og:title" content="Blank Testing Report">
<meta property="og:locale" content="en_US">
<meta name="description" content="This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.">
<meta property="og:description" content="This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.">
<link rel="canonical" href="https://cssaltlab.github.io/Open_Source_Ventilator//Open_Source_Ventilator/docs/testing/blank_testing_doc.html">
<meta property="og:url" content="https://cssaltlab.github.io/Open_Source_Ventilator//Open_Source_Ventilator/docs/testing/blank_testing_doc.html">
<meta property="og:site_name" content="Open Source Ventilator Project">
<script type="application/ld+json">
{"@type":"WebPage","headline":"Blank Testing Report","url":"https://cssaltlab.github.io/Open_Source_Ventilator//Open_Source_Ventilator/docs/testing/blank_testing_doc.html","description":"This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.","@context":"https://schema.org"}</script>
<!-- End Jekyll SEO tag -->
<link rel="stylesheet" href="test_v109_files/main.css"><link type="application/atom+xml" rel="alternate" href="https://cssaltlab.github.io/Open_Source_Ventilator//Open_Source_Ventilator/feed.xml" title="Open Source Ventilator Project"></head>
<body class="vsc-initialized"><header class="site-header" role="banner">

  <div class="wrapper"><a class="site-title" rel="author" href="https://cssaltlab.github.io/Open_Source_Ventilator/">Open Source Ventilator Project</a><nav class="site-nav">
        <input type="checkbox" id="nav-trigger" class="nav-trigger">
        <label for="nav-trigger">
          <span class="menu-icon">
            <svg viewBox="0 0 18 15" width="18px" height="15px">
              <path d="M18,1.484c0,0.82-0.665,1.484-1.484,1.484H1.484C0.665,2.969,0,2.304,0,1.484l0,0C0,0.665,0.665,0,1.484,0 h15.032C17.335,0,18,0.665,18,1.484L18,1.484z M18,7.516C18,8.335,17.335,9,16.516,9H1.484C0.665,9,0,8.335,0,7.516l0,0 c0-0.82,0.665-1.484,1.484-1.484h15.032C17.335,6.031,18,6.696,18,7.516L18,7.516z M18,13.516C18,14.335,17.335,15,16.516,15H1.484 C0.665,15,0,14.335,0,13.516l0,0c0-0.82,0.665-1.483,1.484-1.483h15.032C17.335,12.031,18,12.695,18,13.516L18,13.516z"></path>
            </svg>
          </span>
        </label>

        <div class="trigger"><a class="page-link" href="https://cssaltlab.github.io/Open_Source_Ventilator/docs/AddingDocumentation.html">Adding Documentation</a><a class="page-link" href="https://cssaltlab.github.io/Open_Source_Ventilator/docs/testing/blank_testing_doc.html">Blank Testing Report</a><a class="page-link" href="https://cssaltlab.github.io/Open_Source_Ventilator/docs/testing/developing_guide.html">Development / Testing Guide</a><a class="page-link" href="https://cssaltlab.github.io/Open_Source_Ventilator/">Home</a><a class="page-link" href="https://cssaltlab.github.io/Open_Source_Ventilator/docs/OperatorsManual/manual.html">Operator's Manual</a><a class="page-link" href="https://cssaltlab.github.io/Open_Source_Ventilator/docs/electronics/assembly_instructions.html">Assembly Instructions</a></div>
      </nav></div>
</header>
<main class="page-content" aria-label="Content">
      <div class="wrapper">
        <p>This is a black testing report we host for developers to fill out when they are
proposing updating the code on master.</p>

<h1 id="testing-report">Testing Report</h1>

<table>
  <thead>
    <tr>
      <th>Date</th>
      <th>Version</th>
      <th>Revision</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td><textarea rows="1" cols="20" wrap="hard">4/29/2020</textarea></td>
      <td><textarea rows="1" cols="20" wrap="hard">1.09</textarea></td>
      <td><textarea rows="1" cols="40" wrap="hard"></textarea></td>
    </tr>
  </tbody>
</table>

<p>Date: <textarea rows="1" cols="20" wrap="hard">0429  0227ED</textarea></p>

<p>Test Evaluator: <textarea rows="1" cols="20" wrap="hard">G. Gibby</textarea></p>

<table>
  <thead>
    <tr>
      <th>Item</th>
      <th>Description</th>
      <th>Result</th>
      <th>Comment</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>1.</td>
      <td>Software being evaluated. Include version, author, date,</td>
      <td><textarea rows="2" cols="25" wrap="hard">Version 109Ashhar1.0/Gibby0429</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>2</td>
      <td>Compile outcome</td>
      <td><textarea rows="2" cols="25" wrap="hard">Small number of warnings for variables not utilized</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">No errors of any kind.</textarea></td>
    </tr>
    <tr>
      <td>3</td>
      <td>% of program space</td>
      <td><textarea rows="2" cols="25" wrap="hard">22536=73% of space</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Plenty of room.</textarea></td>
    </tr>
    <tr>
      <td>4</td>
      <td>% of dynamic memory</td>
      <td><textarea rows="2" cols="25" wrap="hard">1049 = 51% , 999 free</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Plenty of room.</textarea></td>
    </tr>
    <tr>
      <td>5</td>
      <td>Zero’ing of airway pressure sensor</td>
      <td><textarea rows="2" cols="25" style="width: 203px; height: 54px;" wrap="hard">Yes, announced by dot dot dash tones ending in 1000 Hzdash</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Can be rezeroed with menu option at will</textarea></td>
    </tr>
    <tr>
      <td>6</td>
      <td>Zero’ing of flow measurement system</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes, same as (5)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>7</td>
      <td>Ability to re-zero during later operation</td>
      <td><textarea rows="2" cols="25" wrap="hard">Yes, with tones supported</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>8</td>
      <td>Protection from accidentally turning Ventilator OFF</td>
      <td><textarea rows="2" cols="25" style="width: 214px; height: 65px;" wrap="hard">(battery backup) – two step process requires confirmationin menu structure</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>9</td>
      <td>Display of Chosen Respiratory Rate</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - “ticker”</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>9B</td>
      <td>RR selectable</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES – menu item</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>10</td>
      <td>Display of Chosen I:E Ratio</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - ticker</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>10B</td>
      <td>I:E at least 1:1 1:2 1:3</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES  1:1,2,3,4</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>11</td>
      <td>Display of Chosen Peak Pressure Limit</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - ticker</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>12</td>
      <td>Display of Chosen Flow Limits(upper lower or otherwise)</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES – center in ticker</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>13</td>
      <td>Display of airway pressure observed</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - 1st line of display</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>13B</td>
      <td>Display of PEEP</td>
      <td><textarea rows="2" cols="25" wrap="hard">Chosen – ticker Observed – see 1st line</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>14</td>
      <td>Display of flow measured</td>
      <td><textarea rows="2" cols="25" wrap="hard">Volume displayed first line</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>15</td>
      <td>Low pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES – checked</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>16</td>
      <td>High Pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES – checked</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>17</td>
      <td>Stop inspiration at high pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES – checked</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>18</td>
      <td>Open expiratory valve at high pressure alarm</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES – verified</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>19</td>
      <td>Alarm for low flow volume</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - verified</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>20</td>
      <td>Alarm for high flow volume</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - verified</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>21-29 Reserved</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
    </tr>
    <tr>
      <td>30</td>
      <td>Alarm Temporary Silence</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES – initiate menu</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>31</td>
      <td>Inspiratory Pause Enable</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - verified</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>32</td>
      <td>Inspiratory Pause Disable</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES - verified</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>33</td>
      <td>Assist Ventilation Enable</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES (when insp pause off)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>34</td>
      <td>Assist Ventilation Disable</td>
      <td><textarea rows="2" cols="25" wrap="hard">YES (when insp pause ON)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>35</td>
      <td>Trigger for Assist Ventilation</td>
      <td><textarea rows="2" cols="25" style="width: 206px; height: 77px;" wrap="hard">Adjustable false triggered at 3cmworked at 4 cmmax value 15 below set peep value</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>36</td>
      <td>Delay from trigger to effective inspiratory assistance</td>
      <td><textarea rows="2" cols="25" wrap="hard">Virtually instantaneous</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>40</td>
      <td>Failure if button held down</td>
      <td><textarea rows="2" cols="25" wrap="hard">NO</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>41</td>
      <td>Outcome of random simultaneous button presses</td>
      <td><textarea rows="2" cols="25" wrap="hard">Expected actions</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>42</td>
      <td>Outcome of pulling power</td>
      <td><textarea rows="2" cols="25" wrap="hard">(no battery on my prototype; previously checked, no impact)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>43</td>
      <td>Outcome of pulling BMP280 clock line</td>
      <td><textarea rows="2" cols="25" wrap="hard">Switches into open-loop mode with tone on each inspiration.</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>44</td>
      <td>Outcome of pulling BMP280 data line</td>
      <td><textarea rows="2" cols="25" style="width: 208px; height: 142px;" wrap="hard">On
 1st try – inspiration continued without stopping –system “hung”.   Had 
to de-powerRepeated two more times, coutd not repeat.   System switches 
to open loop mode with short dit at start of each breath.</textarea></td>
      <td><textarea rows="2" cols="25" style="width: 198px; height: 271px;" wrap="hard">We
 will be dependent on the mechanical overpressure if the I2C bus failure
 causes the processor to hang.....There is nothing code can do....when 
the processor is hung.  Until the watchdog timer would intervene and the
 pressure would have to be controlled by mechanical means until then.   
This is the ONLY time I have ever seen this in many many tests (estimate
 &gt;20) but it did happen!</textarea></td>
    </tr>
    <tr>
      <td>45</td>
      <td>Outcome of pulling BMP280 Vin line</td>
      <td><textarea rows="2" cols="25" wrap="hard">Switched to open loop mode with beep on each inspiration</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>46</td>
      <td>Function of ventilator with missing BMP280glue (cold start)</td>
      <td><textarea rows="2" cols="25" wrap="hard">Open loop mode with beep on each inspiration</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">Note PEEP isn’t possibe.</textarea></td>
    </tr>
    <tr>
      <td>47</td>
      <td>Technique to re-enable BMP280</td>
      <td><textarea rows="2" cols="25" style="width: 200px; height: 79px;" wrap="hard">Menu operation, results in dit-dit-DASH to notify and screen display.  Then restart Vent (menu operation)</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>48</td>
      <td>Outcome of attempting to re-enable BMP</td>
      <td><textarea rows="2" cols="25" wrap="hard">Works flawlessly</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>49-50 Reserved</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
      <td>&nbsp;</td>
    </tr>
    <tr>
      <td>50</td>
      <td>Measured RR @ setting 10</td>
      <td><textarea rows="2" cols="25" wrap="hard">10.0</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">While providing 10 cm peep</textarea></td>
    </tr>
    <tr>
      <td>51</td>
      <td>Measured RR @ setting 30</td>
      <td><textarea rows="2" cols="25" wrap="hard">30.0</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard">While providing 10 cm peep</textarea></td>
    </tr>
    <tr>
      <td>52</td>
      <td>Measure of idle time of processor</td>
      <td><textarea rows="2" cols="25" style="width: 202px; height: 117px;" wrap="hard">(Done
 in previous tests:  making four total I2c calls, the fast portion of 
expiratory limb is doing all four in approximately 23 milliseconds.</textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>53</td>
      <td>Active PEEP</td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
    <tr>
      <td>54</td>
      <td>Assist Vent</td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
      <td><textarea rows="2" cols="25" wrap="hard"></textarea></td>
    </tr>
  </tbody>
</table>

      </div>
    </main><footer class="site-footer h-card">
  <data class="u-url" href="/Open_Source_Ventilator/"></data>

  <div class="wrapper">

    <h2 class="footer-heading">Open Source Ventilator Project</h2>

    <div class="footer-col-wrapper">
      <div class="footer-col footer-col-1">
        <ul class="contact-list">
          <li class="p-name">Open Source Ventilator Project</li><li><a class="u-email" href="mailto:marshallrawson@ufl.edu">marshallrawson@ufl.edu</a></li></ul>
      </div>

      <div class="footer-col footer-col-2"><ul class="social-media-list"><li><a href="https://github.com/MarshallRawson"><svg class="svg-icon"><use xlink:href="/Open_Source_Ventilator/assets/minima-social-icons.svg#github"></use></svg> <span class="username">MarshallRawson</span></a></li></ul>
</div>

      <div class="footer-col footer-col-3">
        <p>This is an open source ventilator project made by students and retirees at the University of Florida in their spare time.</p>
      </div>
    </div>

  </div>

</footer>



</body></html>